# R9.1 热补偿首温停在“等待SP回读”修复

## 根因（已核对实际R9源码）
R9 `_tick()` 设置 `phase=verify_plc_sp` 并输出“等待SP回读及运行状态确认”，但是缺少处理该状态的对应分支。即使温箱PV达到−20℃，也不会从这个阶段切换到温度稳定、热浸或姿态采集。

## 修改
- 新增 `verify_plc_sp` 状态处理；收到PLC确认的SP目标±0.2℃、定值模式、定值启动、运行反馈且在写命令后有新状态反馈，才进入 `wait_plc`。
- 90秒内未确认时在状态栏和日志显示当前PV、SP、定值模式/启动、运行状态及未通过原因；90秒后保留数据受控中止，而非无期限卡住。不会通过放宽PV温度质量阈值绕过PLC运行安全检查。
- PLC确认成功后重置初步PV观察窗，并按本次配置的PV偏差/极差/斜率、热浸时间、最终稳定时间依次判断。
- 保留R9可自行设置的温度质量阈值和温补、循环流程；修复初步观察日志中写死“±1.5℃”但实际采用用户设置阈值的误导显示。
- 新增5个离线回归测试：正确确认、SP不一致、运行状态未确认、反馈旧时间戳、90秒超时受控中止。通过既有 `tools/test_plc_auto_state_machine.py` 的完整自动到温状态机模拟。

## 操作与安全说明
当前正在运行的旧程序不会自动更新。先按原上位机/厂家允许的正常方式安全停止本次任务，确认WK停车、温箱运行状态和实验数据存盘，再退出旧程序并启动解压后的R9.1，勿在PLC主动制冷/加热时直接断电。

若仍未启动，请查看温补页状态栏的新提示：PLC反馈PV、SP、运行/定值状态及等待原因；此时不应随意修改PLC寄存器或解除安全联锁。

输入日志中“温箱19.5℃”须区分 +19.5℃ 与 −19.5℃：−20℃目标下，前者距离39.5℃，后者仅差0.5℃。若已确认SP/运行，继续等待配置的初步观察120秒、热浸900秒（有效累计）、最终稳定120秒及芯片稳定条件，时间并非马上开始采样。

没有进行真实WK、PLC或Windows图形界面的整机验证；现场运行前须核查运行状态和停止路径。
